# 修改版 IEEE 39 节点完整算例数据（极热无风场景）

本文档给出基于 **MATPOWER case39**（New England 10 机 39 节点系统）修改后的**完整算例数据**，涵盖 39 个节点、46 条支路、10 台机组（火电/水电/风电/光伏四类）、21 个负荷节点及极热无风气象场景参数。

功率单位 **MW**，基准容量 $S_B = 100\ \text{MVA}$。MATLAB 数据文件：`matlab/case39_ehnw.m`、`matlab/weather_scenario.m`。

---

## 1. 系统概况

| 项目 | 数值 |
|---|---|
| 算例名称 | case39_ehnw（Extreme Heat / No Wind） |
| 节点数 | 39 |
| 支路数 | 46 |
| 机组数 | 10（水电 1 + 火电 6 + 风电 2 + 光伏 1） |
| 负荷节点数 | 21 |
| 基准负荷合计 $P_{D}^0$ | 6254.23 MW |
| 机组铭牌总容量 | 7000 MW |
| 平衡节点 | bus 31（G2，火电-燃煤） |
| 电压等级 | 345 kV |

### 1.1 相对原始 case39 的主要修改

| 修改项 | 说明 |
|---|---|
| 机组类型 | 原 10 台核电/火电/水电重新指派为四类电源 |
| 额定容量 | 按四类机组重新设定 $P^{\mathrm{rated}}$ |
| 发电成本 | 设二次成本 $C=c_2 P^2 + c_1 P$（$/h） |
| 运行参数 | 新增 `genOps`：基准出力 $P^0$、爬坡率、水电电量系数 |
| 负荷模型 | 保留原始 $P_{D}^0$，供温度修正与三级切负荷拆分 |

---

## 2. 节点数据（39 节点完整表）

节点类型：1 = PQ 负荷节点，2 = PV 发电节点，3 = 平衡节点。

| bus | type | $P_{D}^0$ (MW) | 角色 | 备注 |
|----:|-----:|---------------:|------|------|
| 1 | 1 | 97.60 | PQ 负荷 | |
| 2 | 1 | 0.00 | PQ 负荷 | |
| 3 | 1 | 322.00 | PQ 负荷 | |
| 4 | 1 | 500.00 | PQ 负荷 | |
| 5 | 1 | 0.00 | PQ 负荷 | |
| 6 | 1 | 0.00 | PQ 负荷 | |
| 7 | 1 | 233.80 | PQ 负荷 | |
| 8 | 1 | 522.00 | PQ 负荷 | |
| 9 | 1 | 6.50 | PQ 负荷 | |
| 10 | 1 | 0.00 | PQ 负荷 | |
| 11 | 1 | 0.00 | PQ 负荷 | |
| 12 | 1 | 8.53 | PQ 负荷 | |
| 13 | 1 | 0.00 | PQ 负荷 | |
| 14 | 1 | 0.00 | PQ 负荷 | |
| 15 | 1 | 320.00 | PQ 负荷 | |
| 16 | 1 | 329.00 | PQ 负荷 | |
| 17 | 1 | 0.00 | PQ 负荷 | |
| 18 | 1 | 158.00 | PQ 负荷 | |
| 19 | 1 | 0.00 | PQ 负荷 | |
| 20 | 1 | 680.00 | PQ 负荷 | |
| 21 | 1 | 274.00 | PQ 负荷 | |
| 22 | 1 | 0.00 | PQ 负荷 | |
| 23 | 1 | 247.50 | PQ 负荷 | |
| 24 | 1 | 308.60 | PQ 负荷 | |
| 25 | 1 | 224.00 | PQ 负荷 | |
| 26 | 1 | 139.00 | PQ 负荷 | |
| 27 | 1 | 281.00 | PQ 负荷 | |
| 28 | 1 | 206.00 | PQ 负荷 | |
| 29 | 1 | 283.50 | PQ 负荷 | |
| 30 | 2 | 0.00 | PV 发电 | G1 水电 |
| 31 | 3 | 9.20 | 平衡 | G2 火电-燃煤（slack） |
| 32 | 2 | 0.00 | PV 发电 | G3 火电-燃煤 |
| 33 | 2 | 0.00 | PV 发电 | G4 火电-燃气 |
| 34 | 2 | 0.00 | PV 发电 | G5 火电-燃煤 |
| 35 | 2 | 0.00 | PV 发电 | G6 风电 |
| 36 | 2 | 0.00 | PV 发电 | G7 光伏 |
| 37 | 2 | 0.00 | PV 发电 | G8 风电 |
| 38 | 2 | 0.00 | PV 发电 | G9 火电-燃煤 |
| 39 | 2 | 1104.00 | PV 发电+负荷 | G10 火电-燃气 |

---

## 3. 支路数据（46 条完整表）

列说明：`fbus/tbus` 起止节点，`x` 电抗 (p.u.)，`rateA` 热稳限额 (MW)，`tap` 支路变比（0 表示 1.0，非 0 为含变比支路）。

| No. | fbus | tbus | x (p.u.) | rateA (MW) | tap |
|----:|-----:|-----:|---------:|-----------:|----:|
| 1 | 1 | 2 | 0.0411 | 600 | 0.000 |
| 2 | 1 | 39 | 0.0250 | 1000 | 0.000 |
| 3 | 2 | 3 | 0.0151 | 500 | 0.000 |
| 4 | 2 | 25 | 0.0086 | 500 | 0.000 |
| 5 | 2 | 30 | 0.0181 | 900 | 1.025 |
| 6 | 3 | 4 | 0.0213 | 500 | 0.000 |
| 7 | 3 | 18 | 0.0133 | 500 | 0.000 |
| 8 | 4 | 5 | 0.0128 | 600 | 0.000 |
| 9 | 4 | 14 | 0.0129 | 500 | 0.000 |
| 10 | 5 | 6 | 0.0026 | 1200 | 0.000 |
| 11 | 5 | 8 | 0.0112 | 900 | 0.000 |
| 12 | 6 | 7 | 0.0092 | 900 | 0.000 |
| 13 | 6 | 11 | 0.0082 | 480 | 0.000 |
| 14 | 6 | 31 | 0.0250 | 1800 | 1.070 |
| 15 | 7 | 8 | 0.0046 | 900 | 0.000 |
| 16 | 8 | 9 | 0.0363 | 900 | 0.000 |
| 17 | 9 | 39 | 0.0250 | 900 | 0.000 |
| 18 | 10 | 11 | 0.0043 | 600 | 0.000 |
| 19 | 10 | 13 | 0.0043 | 600 | 0.000 |
| 20 | 10 | 32 | 0.0200 | 900 | 1.070 |
| 21 | 12 | 11 | 0.0435 | 500 | 1.006 |
| 22 | 12 | 13 | 0.0435 | 500 | 1.006 |
| 23 | 13 | 14 | 0.0101 | 600 | 0.000 |
| 24 | 14 | 15 | 0.0217 | 600 | 0.000 |
| 25 | 15 | 16 | 0.0094 | 600 | 0.000 |
| 26 | 16 | 17 | 0.0089 | 600 | 0.000 |
| 27 | 16 | 19 | 0.0195 | 600 | 0.000 |
| 28 | 16 | 21 | 0.0135 | 600 | 0.000 |
| 29 | 16 | 24 | 0.0059 | 600 | 0.000 |
| 30 | 17 | 18 | 0.0082 | 600 | 0.000 |
| 31 | 17 | 27 | 0.0173 | 600 | 0.000 |
| 32 | 19 | 20 | 0.0138 | 900 | 1.060 |
| 33 | 19 | 33 | 0.0142 | 900 | 1.070 |
| 34 | 20 | 34 | 0.0180 | 900 | 1.009 |
| 35 | 21 | 22 | 0.0140 | 900 | 0.000 |
| 36 | 22 | 23 | 0.0096 | 600 | 0.000 |
| 37 | 22 | 35 | 0.0143 | 900 | 1.025 |
| 38 | 23 | 24 | 0.0350 | 600 | 0.000 |
| 39 | 23 | 36 | 0.0272 | 900 | 1.000 |
| 40 | 25 | 26 | 0.0323 | 600 | 0.000 |
| 41 | 25 | 37 | 0.0232 | 900 | 1.025 |
| 42 | 26 | 27 | 0.0147 | 600 | 0.000 |
| 43 | 26 | 28 | 0.0474 | 600 | 0.000 |
| 44 | 26 | 29 | 0.0625 | 600 | 0.000 |
| 45 | 28 | 29 | 0.0151 | 600 | 0.000 |
| 46 | 29 | 38 | 0.0156 | 1200 | 1.025 |

> 支路电阻 $r$、电纳 $b$ 在 DC 最优潮流中不使用；电抗 $x$ 与变比 `tap` 取自 MATPOWER case39。

---

## 4. 发电机数据（10 台完整表）

| G | bus | 类型 | 燃料 | $P^{\mathrm{rated}}$ (MW) | $\lambda^{\min}$ | $c_2$ | $c_1$ | 原 case39 机组 |
|---|----:|------|------|----------------------------:|-----------------:|------:|------:|----------------|
| G1 | 30 | 水电 | — | 950 | 0.00 | 0.0050 | 8.0 | hydro |
| G2 | 31 | 火电 | 燃煤 | 800 | 0.30 | 0.0100 | 30.0 | nuke01（平衡机） |
| G3 | 32 | 火电 | 燃煤 | 800 | 0.30 | 0.0105 | 32.0 | nuke02 |
| G4 | 33 | 火电 | 燃气 | 700 | 0.20 | 0.0150 | 60.0 | fossil02 |
| G5 | 34 | 火电 | 燃煤 | 700 | 0.30 | 0.0110 | 33.0 | fossil01 |
| G6 | 35 | 风电 | — | 400 | 0.00 | 0 | 0 | nuke03→改风电 |
| G7 | 36 | 光伏 | — | 550 | 0.00 | 0 | 0 | fossil04→改光伏 |
| G8 | 37 | 风电 | — | 300 | 0.00 | 0 | 0 | nuke04→改风电 |
| G9 | 38 | 火电 | 燃煤 | 900 | 0.30 | 0.0095 | 29.0 | nuke05 |
| G10 | 39 | 火电 | 燃气 | 1050 | 0.20 | 0.0140 | 58.0 | interconnection |

发电成本：$C_i(P_{G,i}) = c_{2,i} P_{G,i}^2 + c_{1,i} P_{G,i}$（$/h）。

---

## 5. 机组运行参数 `genOps`

用于调度区间、爬坡与水电水库电量约束（`source_dispatch_bounds.m`）。

| G | $P_{G}^0$ (MW) | 爬坡上升率 | 爬坡下降率 | 可用电量系数 $e_{\mathrm{avail}}$ |
|---|---------------:|-----------:|-----------:|----------------------------------:|
| G1 | 250.00 | 100%/h | 100%/h | 0.85 |
| G2 | 677.87 | 35%/h | 35%/h | — |
| G3 | 650.00 | 35%/h | 35%/h | — |
| G4 | 632.00 | 50%/h | 50%/h | — |
| G5 | 508.00 | 35%/h | 35%/h | — |
| G6 | 0.00 | — | — | — |
| G7 | 0.00 | — | — | — |
| G8 | 0.00 | — | — | — |
| G9 | 830.00 | 35%/h | 35%/h | — |
| G10 | 1000.00 | 50%/h | 50%/h | — |

- $P_{G}^0$：上一时段基准出力，取自 MATPOWER case39 同母线原始 $P_g$（风光取 0）
- 爬坡率：相对额定容量，单位 1/h；调度时段 $\Delta t = 1\ \text{h}$
- 水电可用电量：$E_{\mathrm{avail}} = e_{\mathrm{avail}} \cdot P^{\mathrm{rated}} \cdot \Delta t$

---

## 6. 负荷分类与极热修正（21 个负荷节点）

### 6.1 负荷分类规则

| 维度 | 参数 | 取值 |
|---|---|---|
| 温度敏感性 | 刚性比例 $\rho_{\mathrm{rigid}}$ | 0.60 |
| 温度敏感性 | 温敏(空调)比例 $\rho_{\mathrm{cool}}$ | 0.40 |
| 舒适基准温度 $T_{L0}$ | | 30 ℃ |
| 温度灵敏度 $\beta$ | | 0.020 /℃ |
| 一级(关键)比例 | | 0.20，VOLL = 10000 $/MWh |
| 二级(重要)比例 | | 0.30，VOLL = 5000 $/MWh |
| 三级(可中断)比例 | | 0.50，VOLL = 1000 $/MWh |

温度修正公式：

$$
D_j(T) = 0.6\,P_{Dj}^0 + 0.4\,P_{Dj}^0 \cdot \big[1 + 0.02\,(T - 30)\big]^+
$$

### 6.2 极热场景（$T=40℃$）各节点需求

| bus | $P_{D}^0$ | $D(T)$ | 一级 | 二级 | 三级 |
|----:|----------:|-------:|-----:|-----:|-----:|
| 1 | 97.60 | 105.41 | 21.08 | 31.62 | 52.70 |
| 3 | 322.00 | 347.76 | 69.55 | 104.33 | 173.88 |
| 4 | 500.00 | 540.00 | 108.00 | 162.00 | 270.00 |
| 7 | 233.80 | 252.50 | 50.50 | 75.75 | 126.25 |
| 8 | 522.00 | 563.76 | 112.75 | 169.13 | 281.88 |
| 9 | 6.50 | 7.02 | 1.40 | 2.11 | 3.51 |
| 12 | 8.53 | 9.21 | 1.84 | 2.76 | 4.61 |
| 15 | 320.00 | 345.60 | 69.12 | 103.68 | 172.80 |
| 16 | 329.00 | 355.32 | 71.06 | 106.60 | 177.66 |
| 18 | 158.00 | 170.64 | 34.13 | 51.19 | 85.32 |
| 20 | 680.00 | 734.40 | 146.88 | 220.32 | 367.20 |
| 21 | 274.00 | 295.92 | 59.18 | 88.78 | 147.96 |
| 23 | 247.50 | 267.30 | 53.46 | 80.19 | 133.65 |
| 24 | 308.60 | 333.29 | 66.66 | 99.99 | 166.65 |
| 25 | 224.00 | 241.92 | 48.38 | 72.58 | 120.96 |
| 26 | 139.00 | 150.12 | 30.02 | 45.04 | 75.06 |
| 27 | 281.00 | 303.48 | 60.70 | 91.04 | 151.74 |
| 28 | 206.00 | 222.48 | 44.50 | 66.74 | 111.24 |
| 29 | 283.50 | 306.18 | 61.24 | 91.85 | 153.09 |
| 31 | 9.20 | 9.94 | 1.99 | 2.98 | 4.97 |
| 39 | 1104.00 | 1192.32 | 238.46 | 357.70 | 596.16 |
| **合计** | **6254.23** | **6754.57** | **1350.91** | **2026.37** | **3377.29** |

---

## 7. 极热无风气象场景参数

| 参数 | 符号 | 数值 | 说明 |
|---|---|---:|------|
| 调度时段 | $\Delta t$ | 1.0 h | 单时段快照 |
| 环境温度 | $T$ | 40 ℃ | 极热 |
| 风速 | $v$ | 2 m/s | 无风（< 切入 3 m/s） |
| 辐照度 | $G$ | 900 W/m² | 强辐照 |
| 火电参考温度 | $T_{\mathrm{ref}}$ | 35 ℃ | |
| 燃煤降容系数 | $\alpha_{\mathrm{coal}}$ | 0.005 /℃ | |
| 燃气降容系数 | $\alpha_{\mathrm{gas}}$ | 0.009 /℃ | |
| 水电枯水系数 | $k_{\mathrm{hydro}}$ | 0.85 | |
| 风电切入风速 | $v_{ci}$ | 3 m/s | |
| 风电额定风速 | $v_r$ | 12 m/s | |
| 风电切出风速 | $v_{co}$ | 25 m/s | |
| 光伏 STC 辐照 | $G_{\mathrm{STC}}$ | 1000 W/m² | |
| 光伏 STC 温度 | $T_{\mathrm{STC}}$ | 25 ℃ | |
| 光伏 NOCT | | 45 ℃ | |
| 光伏温度系数 | $\gamma$ | -0.004 /℃ | |

---

## 8. 极热场景下源侧降容与调度区间

| G | 类型 | $P^{\mathrm{rated}}$ | $P^{\max}(T,v,G)$ | $P^{\min}$ | 调度下界 | 调度上界 |
|---|------|---------------------:|--------------------:|-----------:|---------:|---------:|
| G1 | 水电 | 950 | 807.5 | 0 | 0.0 | 807.5 |
| G2 | 火电-煤 | 800 | 780.0 | 240 | 397.9 | 780.0 |
| G3 | 火电-煤 | 800 | 780.0 | 240 | 370.0 | 780.0 |
| G4 | 火电-气 | 700 | 668.5 | 140 | 282.0 | 668.5 |
| G5 | 火电-煤 | 700 | 682.5 | 210 | 263.0 | 682.5 |
| G6 | 风电 | 400 | 0.0 | 0 | 0.0 | 0.0 |
| G7 | 光伏 | 550 | 409.6 | 0 | 0.0 | 409.6 |
| G8 | 风电 | 300 | 0.0 | 0 | 0.0 | 0.0 |
| G9 | 火电-煤 | 900 | 877.5 | 270 | 515.0 | 877.5 |
| G10 | 火电-气 | 1050 | 1002.8 | 210 | 475.0 | 1002.8 |
| **合计** | | **7000** | **6008.4** | | | **6008.4** |

---

## 9. MATLAB 代码文件与用法

### 9.1 数据文件（核心）

**`matlab/case39_ehnw.m`** — 算例主数据：

```matlab
function mpc = case39_ehnw()
    mpc.baseMVA  = 100;
    mpc.slackBus = 31;
    mpc.nBus     = 39;
    mpc.busPd0   = [ ... ];   % 21 个负荷节点基准有功
    mpc.branch   = [ ... ];   % 46 条支路
    mpc.gen      = [ ... ];   % 10 台机组
    mpc.genOps   = [ ... ];   % 运行参数
end
```

**`matlab/weather_scenario.m`** — 气象与荷侧参数：

```matlab
function sc = weather_scenario()
    sc.dt_h = 1.0;
    sc.T_amb = 40.0;
    sc.wind_speed = 2.0;
    sc.irradiance = 900.0;
    % ... 其余参数见源文件
end
```

### 9.2 辅助脚本

| 文件 | 功能 |
|---|---|
| `print_case39_ehnw_data.m` | 打印算例数据 + **求解后完整基准状态**（发电机/节点/负荷/支路潮流） |
| `print_baseline_state.m` | 打印求解后系统运行基准状态（【9】–【13】） |
| `fault_probability.m` | **第四步**：节点变压器/电源/线路故障概率（见 `docs/04`） |
| `monte_carlo_fault_scenarios.m` | **第五步**：生成 2000 个 85 维 0/1 故障场景（见 `docs/05`） |
| `evaluate_fault_scenarios.m` | **第六步**：故障后 OPF 遍历；以基准 OPF 出力为爬坡基准，含火电启停 |
| `baseline_state_ref.m` | 基准状态参考数值（无 Gurobi 时对照） |
| `derate_sources.m` | 计算源侧降容 $P^{\max}$、$P^{\min}$ |
| `source_dispatch_bounds.m` | 计算调度下界/上界；基准 OPF 可关闭爬坡，故障后 OPF 可开启爬坡 |
| `load_temperature.m` | 计算荷侧温度修正需求与三级拆分 |
| `build_and_solve_dcopf.m` | 构建并用 Gurobi 求解含火电启停变量的 DC-OPF/MIQP |
| `run_extreme_heat_opf.m` | **主程序入口** |

### 9.3 运行步骤

```matlab
% 1) 配置 Gurobi（首次）
addpath('/opt/gurobi/matlab');   % 按实际路径修改
gurobi_setup;

% 2) 查看完整算例数据
cd matlab
print_case39_ehnw_data();

% 3) 加载数据
mpc = case39_ehnw();
sc  = weather_scenario();

% 4) 运行极热场景最优调度
res = run_extreme_heat_opf();
```

### 9.4 期望求解结果（$T=40℃$, $v=2$ m/s）

```
目标函数最优值  : 1011492.52  ($/h)
  发电成本      :   248686.62  ($/h)
  切负荷惩罚成本:   762805.90  ($/h)
极热修正后总需求 : 6754.6 MW
总切负荷         :  762.8 MW (11.29%，全部为三级可中断负荷)
```

---

## 10. 数据文件对照

| 内容 | MATLAB | Python 验证 |
|---|---|---|
| 算例数据 | `matlab/case39_ehnw.m` | `verify/case_data.py` |
| 气象场景 | `matlab/weather_scenario.m` | `verify/case_data.py` → `SCENARIO` |
| 开源验证 | — | `verify/verify_dcopf.py` |

两套实现数值完全一致，可在无 MATLAB/Gurobi 时用 Python 交叉校验。

---

## 11. 极热场景求解后系统运行基准状态（DC-OPF 最优解）

以下为 $T=40℃$、$v=2\,\text{m/s}$、$G=900\,\text{W/m}^2$ 条件下 DC-OPF 最优解，供后续极热条件下元件故障概率分析使用。潮流正方向为 $f_{bus}\to t_{bus}$（MW）；负值表示功率由 $t_{bus}$ 流向 $f_{bus}$。

### 11.1 求解汇总

| 指标 | 数值 |
|---|---:|
| 求解状态 | optimal |
| 目标函数最优值 ($/h) | 1011492.52 |
| 发电成本 ($/h) | 248686.62 |
| 切负荷惩罚成本 ($/h) | 762805.90 |
| 总发电 $\sum P_G$ (MW) | 5991.76 |
| 极热修正总需求 $\sum D(T)$ (MW) | 6754.57 |
| 总切负荷 (MW) | 762.81 (11.29%) |
| 实际供电负荷 (MW) | 5991.76 |
| 线路最大负载率 | 100.00% |
| 越限线路数 | 0 |

### 11.2 发电机出力（10 台）

| G | bus | 类型 | $P_G$ (MW) | 调度下界 | 调度上界 | 利用率 |
|---|----:|------|----------:|---------:|---------:|-------:|
| G1 | 30 | 水电 | 807.50 | 0.0 | 807.5 | 85.0% |
| G2 | 31 | 火电-coal | 780.00 | 397.9 | 780.0 | 97.5% |
| G3 | 32 | 火电-coal | 780.00 | 370.0 | 780.0 | 97.5% |
| G4 | 33 | 火电-gas | 651.90 | 282.0 | 668.5 | 93.1% |
| G5 | 34 | 火电-coal | 682.50 | 263.0 | 682.5 | 97.5% |
| G6 | 35 | 风电 | -0.00 | 0.0 | 0.0 | -0.0% |
| G7 | 36 | 光伏 | 409.61 | 0.0 | 409.6 | 74.5% |
| G8 | 37 | 风电 | -0.00 | 0.0 | 0.0 | -0.0% |
| G9 | 38 | 火电-coal | 877.50 | 515.0 | 877.5 | 97.5% |
| G10 | 39 | 火电-gas | 1002.75 | 475.0 | 1002.8 | 95.5% |
| **合计** | | | **5991.76** | | | |

### 11.3 节点运行状态（39 节点）

| bus | $\theta$ (°) | $P_G$ (MW) | $D(T)$ (MW) | 切负荷 (MW) | 实际供电 (MW) | 净注入 (MW) |
|----:|------------:|-----------:|------------:|------------:|--------------:|------------:|
| 1 | -15.998 | 0.00 | 105.41 | 18.25 | 87.16 | -87.16 |
| 2 | -11.711 | 0.00 | 0.00 | 0.00 | 0.00 | 0.00 |
| 3 | -15.219 | 0.00 | 347.76 | 55.23 | 292.53 | -292.53 |
| 4 | -14.911 | 0.00 | 540.00 | 71.13 | 468.87 | -468.87 |
| 5 | -12.763 | 0.00 | 0.00 | 0.00 | 0.00 | 0.00 |
| 6 | -11.834 | 0.00 | 0.00 | 0.00 | 0.00 | 0.00 |
| 7 | -14.242 | 0.00 | 252.50 | 39.60 | 212.91 | -212.91 |
| 8 | -14.885 | 0.00 | 563.76 | 61.77 | 501.99 | -501.99 |
| 9 | -16.395 | 0.00 | 7.02 | 1.58 | 5.44 | -5.44 |
| 10 | -9.600 | 0.00 | 0.00 | 0.00 | 0.00 | 0.00 |
| 11 | -10.386 | 0.00 | 0.00 | 0.00 | 0.00 | 0.00 |
| 12 | -10.652 | 0.00 | 9.21 | 1.95 | 7.26 | -7.26 |
| 13 | -10.736 | 0.00 | 0.00 | 0.00 | 0.00 | 0.00 |
| 14 | -13.424 | 0.00 | 0.00 | 0.00 | 0.00 | 0.00 |
| 15 | -16.698 | 0.00 | 345.60 | 56.50 | 289.10 | -289.10 |
| 16 | -16.559 | 0.00 | 355.32 | 57.41 | 297.91 | -297.91 |
| 17 | -16.267 | 0.00 | 0.00 | 0.00 | 0.00 | 0.00 |
| 18 | -16.273 | 0.00 | 170.64 | 31.20 | 139.44 | -139.44 |
| 19 | -9.855 | 0.00 | 0.00 | 0.00 | 0.00 | 0.00 |
| 20 | -10.290 | 0.00 | 734.40 | 0.00 | 734.40 | -734.40 |
| 21 | -17.524 | 0.00 | 295.92 | 50.95 | 244.97 | -244.97 |
| 22 | -16.561 | 0.00 | 0.00 | 0.00 | 0.00 | 0.00 |
| 23 | -15.900 | 0.00 | 267.30 | 45.87 | 221.43 | -221.43 |
| 24 | -17.264 | 0.00 | 333.29 | 56.59 | 276.70 | -276.70 |
| 25 | -12.794 | 0.00 | 241.92 | 35.70 | 206.22 | -206.22 |
| 26 | -13.047 | 0.00 | 150.12 | 25.67 | 124.45 | -124.45 |
| 27 | -15.688 | 0.00 | 303.48 | 48.37 | 255.11 | -255.11 |
| 28 | -7.900 | 0.00 | 222.48 | 35.31 | 187.17 | -187.17 |
| 29 | -4.641 | 0.00 | 306.18 | 40.15 | 266.03 | -266.03 |
| 30 | -3.127 | 807.50 | 0.00 | 0.00 | 0.00 | 807.50 |
| 31 | -0.000 | 780.00 | 9.94 | 2.08 | 7.86 | 772.14 |
| 32 | -0.037 | 780.00 | 0.00 | 0.00 | 0.00 | 780.00 |
| 33 | -4.180 | 651.90 | 0.00 | 0.00 | 0.00 | 651.90 |
| 34 | -3.188 | 682.50 | 0.00 | 0.00 | 0.00 | 682.50 |
| 35 | -16.561 | -0.00 | 0.00 | 0.00 | 0.00 | -0.00 |
| 36 | -9.516 | 409.61 | 0.00 | 0.00 | 0.00 | 409.61 |
| 37 | -12.794 | -0.00 | 0.00 | 0.00 | 0.00 | -0.00 |
| 38 | 3.399 | 877.50 | 0.00 | 0.00 | 0.00 | 877.50 |
| 39 | -17.357 | 1002.75 | 1192.32 | 27.52 | 1164.80 | -162.05 |

### 11.4 负荷与切负荷明细（21 个负荷节点）

| bus | $P_D^0$ | $D(T)$ | 一级需求 | 二级需求 | 三级需求 | 切除三级 | 切除合计 | 实际供电 |
|----:|--------:|-------:|---------:|---------:|---------:|---------:|---------:|---------:|
| 1 | 97.60 | 105.41 | 21.08 | 31.62 | 52.70 | 18.25 | 18.25 | 87.16 |
| 3 | 322.00 | 347.76 | 69.55 | 104.33 | 173.88 | 55.23 | 55.23 | 292.53 |
| 4 | 500.00 | 540.00 | 108.00 | 162.00 | 270.00 | 71.13 | 71.13 | 468.87 |
| 7 | 233.80 | 252.50 | 50.50 | 75.75 | 126.25 | 39.60 | 39.60 | 212.91 |
| 8 | 522.00 | 563.76 | 112.75 | 169.13 | 281.88 | 61.77 | 61.77 | 501.99 |
| 9 | 6.50 | 7.02 | 1.40 | 2.11 | 3.51 | 1.58 | 1.58 | 5.44 |
| 12 | 8.53 | 9.21 | 1.84 | 2.76 | 4.61 | 1.95 | 1.95 | 7.26 |
| 15 | 320.00 | 345.60 | 69.12 | 103.68 | 172.80 | 56.50 | 56.50 | 289.10 |
| 16 | 329.00 | 355.32 | 71.06 | 106.60 | 177.66 | 57.41 | 57.41 | 297.91 |
| 18 | 158.00 | 170.64 | 34.13 | 51.19 | 85.32 | 31.20 | 31.20 | 139.44 |
| 20 | 680.00 | 734.40 | 146.88 | 220.32 | 367.20 | 0.00 | 0.00 | 734.40 |
| 21 | 274.00 | 295.92 | 59.18 | 88.78 | 147.96 | 50.95 | 50.95 | 244.97 |
| 23 | 247.50 | 267.30 | 53.46 | 80.19 | 133.65 | 45.87 | 45.87 | 221.43 |
| 24 | 308.60 | 333.29 | 66.66 | 99.99 | 166.64 | 56.59 | 56.59 | 276.70 |
| 25 | 224.00 | 241.92 | 48.38 | 72.58 | 120.96 | 35.70 | 35.70 | 206.22 |
| 26 | 139.00 | 150.12 | 30.02 | 45.04 | 75.06 | 25.67 | 25.67 | 124.45 |
| 27 | 281.00 | 303.48 | 60.70 | 91.04 | 151.74 | 48.37 | 48.37 | 255.11 |
| 28 | 206.00 | 222.48 | 44.50 | 66.74 | 111.24 | 35.31 | 35.31 | 187.17 |
| 29 | 283.50 | 306.18 | 61.24 | 91.85 | 153.09 | 40.15 | 40.15 | 266.03 |
| 31 | 9.20 | 9.94 | 1.99 | 2.98 | 4.97 | 2.08 | 2.08 | 7.86 |
| 39 | 1104.00 | 1192.32 | 238.46 | 357.70 | 596.16 | 27.52 | 27.52 | 1164.80 |
| **合计** | **6254.23** | **6754.57** | | | | **762.81** | **762.81** | **5991.76** |

> 最优解仅切除**三级（可中断）负荷**，一/二级关键负荷切除量均为 0。

### 11.5 支路潮流（46 条完整表；含变比支路）

列说明：`类型` 为线路或**变比支路**（`tap≠0` 的含变比支路）；`tap` 为变比（线路取 1.0）；`潮流` 为 $f_{bus}\to t_{bus}$ 方向有功 (MW)。

> 注：`tap≠0` 的 12 条支路是 DC 模型中的**含变比支路**，仅用于潮流计算；本研究的**物理变压器**按"每个非电源节点一台同型号"建模（见第 12 节与 `docs/04`），与这些支路不是同一对象。

| No. | fbus | tbus | 类型 | tap | 潮流 (MW) | 限额 (MW) | 负载率 (%) | 功率方向 |
|----:|-----:|-----:|------|----:|----------:|----------:|-----------:|----------|
| 1 | 1 | 2 | 线路 | 1.000 | -182.06 | 600 | 30.34 | 2→1 |
| 2 | 1 | 39 | 线路 | 1.000 | 94.89 | 1000 | 9.49 | 1→39 |
| 3 | 2 | 3 | 线路 | 1.000 | 405.54 | 500 | 81.11 | 2→3 |
| 4 | 2 | 25 | 线路 | 1.000 | 219.90 | 500 | 43.98 | 2→25 |
| 5 | 2 | 30 | 变比支路 | 1.025 | -807.50 | 900 | 89.72 | 30→2 |
| 6 | 3 | 4 | 线路 | 1.000 | -25.23 | 500 | 5.05 | 4→3 |
| 7 | 3 | 18 | 线路 | 1.000 | 138.24 | 500 | 27.65 | 3→18 |
| 8 | 4 | 5 | 线路 | 1.000 | -292.91 | 600 | 48.82 | 5→4 |
| 9 | 4 | 14 | 线路 | 1.000 | -201.19 | 500 | 40.24 | 14→4 |
| 10 | 5 | 6 | 线路 | 1.000 | -623.58 | 1200 | 51.96 | 6→5 |
| 11 | 5 | 8 | 线路 | 1.000 | 330.67 | 900 | 36.74 | 5→8 |
| 12 | 6 | 7 | 线路 | 1.000 | 456.82 | 900 | 50.76 | 6→7 |
| 13 | 6 | 11 | 线路 | 1.000 | -308.26 | 480 | 64.22 | 11→6 |
| 14 | 6 | 31 | 变比支路 | 1.070 | -772.14 | 1800 | 42.90 | 31→6 |
| 15 | 7 | 8 | 线路 | 1.000 | 243.92 | 900 | 27.10 | 7→8 |
| 16 | 8 | 9 | 线路 | 1.000 | 72.60 | 900 | 8.07 | 8→9 |
| 17 | 9 | 39 | 线路 | 1.000 | 67.16 | 900 | 7.46 | 9→39 |
| 18 | 10 | 11 | 线路 | 1.000 | 318.88 | 600 | 53.15 | 10→11 |
| 19 | 10 | 13 | 线路 | 1.000 | 461.12 | 600 | 76.85 | 10→13 |
| 20 | 10 | 32 | 变比支路 | 1.070 | -780.00 | 900 | 86.67 | 32→10 |
| 21 | 12 | 11 | 变比支路 | 1.006 | -10.62 | 500 | 2.12 | 11→12 |
| 22 | 12 | 13 | 变比支路 | 1.006 | 3.36 | 500 | 0.67 | 12→13 |
| 23 | 13 | 14 | 线路 | 1.000 | 464.48 | 600 | 77.41 | 13→14 |
| 24 | 14 | 15 | 线路 | 1.000 | 263.29 | 600 | 43.88 | 14→15 |
| 25 | 15 | 16 | 线路 | 1.000 | -25.82 | 600 | 4.30 | 16→15 |
| 26 | 16 | 17 | 线路 | 1.000 | -57.21 | 600 | 9.54 | 17→16 |
| 27 | 16 | 19 | 线路 | 1.000 | -600.00 | 600 | 100.00 | 19→16 |
| 28 | 16 | 21 | 线路 | 1.000 | 124.83 | 600 | 20.80 | 16→21 |
| 29 | 16 | 24 | 线路 | 1.000 | 208.66 | 600 | 34.78 | 16→24 |
| 30 | 17 | 18 | 线路 | 1.000 | 1.20 | 600 | 0.20 | 17→18 |
| 31 | 17 | 27 | 线路 | 1.000 | -58.42 | 600 | 9.74 | 27→17 |
| 32 | 19 | 20 | 变比支路 | 1.060 | 51.90 | 900 | 5.77 | 19→20 |
| 33 | 19 | 33 | 变比支路 | 1.070 | -651.90 | 900 | 72.43 | 33→19 |
| 34 | 20 | 34 | 变比支路 | 1.009 | -682.50 | 900 | 75.83 | 34→20 |
| 35 | 21 | 22 | 线路 | 1.000 | -120.15 | 900 | 13.35 | 22→21 |
| 36 | 22 | 23 | 线路 | 1.000 | -120.15 | 600 | 20.02 | 23→22 |
| 37 | 22 | 35 | 变比支路 | 1.025 | 0.00 | 900 | 0.00 | 22→35 |
| 38 | 23 | 24 | 线路 | 1.000 | 68.04 | 600 | 11.34 | 23→24 |
| 39 | 23 | 36 | 变比支路 | 1.000 | -409.61 | 900 | 45.51 | 36→23 |
| 40 | 25 | 26 | 线路 | 1.000 | 13.68 | 600 | 2.28 | 25→26 |
| 41 | 25 | 37 | 变比支路 | 1.025 | -0.00 | 900 | 0.00 | 37→25 |
| 42 | 26 | 27 | 线路 | 1.000 | 313.53 | 600 | 52.25 | 26→27 |
| 43 | 26 | 28 | 线路 | 1.000 | -189.54 | 600 | 31.59 | 28→26 |
| 44 | 26 | 29 | 线路 | 1.000 | -234.76 | 600 | 39.13 | 29→26 |
| 45 | 28 | 29 | 线路 | 1.000 | -376.71 | 600 | 62.78 | 29→28 |
| 46 | 29 | 38 | 变比支路 | 1.025 | -877.50 | 1200 | 73.12 | 38→29 |

### 11.6 含变比(tap≠0)支路潮流专表（12 条）

| No. | fbus | tbus | tap | 潮流 (MW) | 限额 (MW) | 负载率 (%) | 功率方向 |
|----:|-----:|-----:|----:|----------:|----------:|-----------:|----------|
| 5 | 2 | 30 | 1.025 | -807.50 | 900 | 89.72 | 30→2 |
| 14 | 6 | 31 | 1.070 | -772.14 | 1800 | 42.90 | 31→6 |
| 20 | 10 | 32 | 1.070 | -780.00 | 900 | 86.67 | 32→10 |
| 21 | 12 | 11 | 1.006 | -10.62 | 500 | 2.12 | 11→12 |
| 22 | 12 | 13 | 1.006 | 3.36 | 500 | 0.67 | 12→13 |
| 32 | 19 | 20 | 1.060 | 51.90 | 900 | 5.77 | 19→20 |
| 33 | 19 | 33 | 1.070 | -651.90 | 900 | 72.43 | 33→19 |
| 34 | 20 | 34 | 1.009 | -682.50 | 900 | 75.83 | 34→20 |
| 37 | 22 | 35 | 1.025 | 0.00 | 900 | 0.00 | 22→35 |
| 39 | 23 | 36 | 1.000 | -409.61 | 900 | 45.51 | 36→23 |
| 41 | 25 | 37 | 1.025 | -0.00 | 900 | 0.00 | 37→25 |
| 46 | 29 | 38 | 1.025 | -877.50 | 1200 | 73.12 | 38→29 |

> 满载断面：L27（bus 16–19），负载率 100.0%。


---

## 12. 后续分析：节点变压器建模说明

从第四步故障概率分析（`docs/04`）起，采用如下**与 DC-OPF 支路拓扑相区分**的变压器假设：

| 对象 | 数量 | 说明 |
|---|---:|---|
| DC-OPF 含变比支路 | 12 条 | 第 3、11.5–11.6 节 `tap≠0` 支路，仅用于潮流计算（**非物理变压器**） |
| **节点变压器（故障分析）** | **29 台** | **每个非电源节点 1 台**（bus 1–29），型号相同 |
| 电源节点（不设节点变压器） | 10 个 | bus 30–39（与 `mpc.gen` 对应） |

由于本研究最优潮流为**直流潮流(DC-OPF)**，只有有功功率、无无功功率与电压幅值，
而变压器发热取决于视在功率（DC 解无法提供）。因此节点变压器故障概率**不使用有功负载比**，
改由**环境温度驱动**（铭牌额定热点温升 + Arrhenius 老化），由 `matlab/fault_probability.m`
计算，详见 `docs/04` A 节。

---

*数据来源：MATPOWER case39 (New England 39-bus system)。修改版用于极热无风源-荷失衡最优调度研究。*
